# AA1 Northfield: the Explorer's demo substation

SCL files, a vendor namespace, packet captures and live IEDs of one small, made-up 110/20 kV substation, for demos, screenshots, screen recordings and tests of the IEC 61850 Explorer. Everything here is generated by the programs in this folder (`gen`, `ieds`) from one description of the substation (`internal/site`); names, addresses, APPIDs, VLANs and data sets agree across the SCD, the CIDs, the live IEDs and the captures. No file describes a real installation, vendor or product.

This folder is a Go module of its own (`github.com/otfabric/iec61850-explorer/demo`): it runs MMS servers and sends controls, which the Explorer's own module does not allow outside tests.

## The substation

```
                110 kV  E1
                  |
            E1Q01 QA1 (XCBR1)           AA1E1Q01A1  transformer protection and control
                  |                                 (PDIF 87T, PTOC 51, YPTR, YLTC + ATCC)
                 (T1) 110/20 kV 40 MVA YNd11, on-load tap changer
                  |
            D1Q01 QA1 (XCBR2)  LV incomer
                  |
   20 kV  D1 ==== W1 busbar ===============================   AA1D1W1A1  busbar protection
             |                          |                              (PDIF 87B, RBRF 50BF x2)
        QB1 (XSWI1)                QB1 (XSWI1)
             |                          |
        QA1 (XCBR1)                QA1 (XCBR1)
             |  BI1 CT, BU1 VT          |
             |  -> AA1D1Q02MU1 (9-2LE)  |
        D1Q02 feeder 1             D1Q03 feeder 2
        "Riverside"                "Hillcrest"
        AA1D1Q02A1                 AA1D1Q03A1 (Edition 1)

   Station bus AA1WA1 (8-MMS, 10.20.1.0/24): MMS, GOOSE on VLAN 10, Sampled Values on VLAN 20.
   Station HMI and SCADA gateway AA1KA1 (10.20.1.10): the MMS client.
```

The SCD's Substation section has the voltage levels E1 (110 kV) and D1 (20 kV), the power transformer T1 with its windings and tap changer, the bays E1Q01, D1Q01, D1W1, D1Q02 and D1Q03 with their conducting equipment (CBR, DIS, CTR, VTR), connectivity nodes, terminals and the LNode references of every function.

### Devices

| IED | Role | IP | MAC (frames in the captures) | Live port | SCL | Logical devices |
|---|---|---|---|---|---|---|
| `AA1KA1` | Station HMI and SCADA gateway (client) | 10.20.1.10 | 02:61:85:01:00:0a | - | Ed2 (in the SCD only) | LD0 (LPHD1, IHMI1) |
| `AA1E1Q01A1` | Transformer T1 protection and control, `TPC-640` | 10.20.1.21 | 02:61:85:01:00:21 | 10203 | Ed2 2007B4 | LD0, PROT, CTRL, MEAS |
| `AA1D1Q02A1` | Feeder 1 protection and control, `FPC-615` | 10.20.1.31 | 02:61:85:01:00:31 | 10201 | Ed2 2007B4 | LD0, PROT, CTRL, MEAS |
| `AA1D1Q03A1` | Feeder 2 protection and control, `FPC-600` | 10.20.1.32 | 02:61:85:01:00:32 | 10202 | **Ed1** (schema 1.7; `originalSclVersion="2003"` in the SCD) | LD0, PROT, CTRL, MEAS |
| `AA1D1W1A1` | 20 kV busbar and breaker failure protection, `BPC-670` | 10.20.1.41 | 02:61:85:01:00:41 | 10204 | Ed2 2007B4 | LD0, PROT |
| `AA1D1Q02MU1` | Merging unit of feeder 1, UCA 9-2LE, `MU-920` | 10.20.1.51 | 02:61:85:01:00:51 | 10205 | Ed2 2007B4 | MU01 |

MMS domains are the IED name followed by the instance (`AA1D1Q02A1PROT`). Every IED's ConnectedAP gives OSI-PSEL 00000001, OSI-SSEL 0001, OSI-TSEL 0001, OSI-AP-Title 1,3,9999,33 and OSI-AE-Qualifier 33; the HMI of the captures connects with exactly these (go-iec61850 `ApplySCLAddress`).

**Feeders** (`AA1D1Q02A1`, `AA1D1Q03A1`), both the same function:

- `LD0`: LPHD1, GGIO1 (Ind1 SF6 pressure low, Ind2 spring charged, Ind3 trip circuit supervision).
- `PROT`: PTOC1 (I>, 51) and PTOC2 (I>>, 50) with StrVal and OpDlTmms in **two setting groups** (I> 600 A / 800 A, 300 ms / 500 ms; I>> 4000 A / 5000 A, 50 ms), PTRC1. `SettingControl numOfSGs="2" actSG="1"`. Data sets `dsTrip` (PTOC1/2.Str, PTOC1/2.Op, PTRC1.Tr, all FCD [ST]) and `dsGoTrip` (PTRC1.Tr.general, .q). Buffered RCB `brcbTrip` (rptID `<IED>PROT/LLN0.brcbTrip`, dchg qchg gi, seqNum dataSet reasonCode dataRef entryID configRef, bufTime 50). GoCB `gcbTrip`.
- `CTRL`: CSWI1 (breaker QA1) and CSWI2 (disconnector QB1), both **SBO with enhanced security** (sboTimeout 30 s); XCBR1, XSWI1 (SwTyp Disconnector); CILO1, CILO2 (interlocking). Data sets `dsPos` (CSWI1/2.Pos, XCBR1.Pos, XSWI1.Pos, XCBR1.OpCnt, CILO2.EnaOpn.stVal, CILO2.EnaCls.stVal) and `dsGoPos` (XCBR1.Pos.stVal, .q, .t). Buffered RCB `brcbPos`. LogControl `lcbEvents` on `dsPos` into the **journal** `EventLog`. GoCB `gcbPos`.
- `MEAS`: MMXU1 (TotW, TotVAr, Hz, PhV, A; deadbands), MSQI1 (SeqA). Data set `dsMeas`, unbuffered RCB `urcbMeas` (integrity 10 s, dchg qchg period gi).
- Every RCB has `RptEnabled max="2"` with `ClientLN` AA1KA1/LD0/IHMI1; `indexed="false"` (the IEDs serve one instance per RCB).

**Transformer** (`AA1E1Q01A1`): `PROT` PDIF1 (87T), PTOC1 (LV overcurrent, **subscribes** the feeders' `gcbTrip`: ExtRef BlkF1, BlkF2), PTRC1 (**subscribes** the busbar protection's `gcbBF`: BFTrip1, BFTrip2), `dsTrip`, `brcbTrip`. `CTRL` YPTR1, **YLTC1 with the vendor extension** (NamPlt.lnNs `CORVANE 7-4X:2026A`, data objects MotDrvTmp and MotDrvA with `dataNs`), ATCC1 (Auto: a direct control with normal security; BndCtr, BndWid), XCBR1 (HV), XCBR2 (LV incomer); `dsTap`, unbuffered `urcbTap`. `MEAS` MMXU1 (HV), MMXU2 (LV), `dsMeas`, `urcbMeas`.

**Busbar protection** (`AA1D1W1A1`): `PROT` PDIF1 (87B, **subscribes** the merging unit's Sampled Values: ExtRef serviceType SMV to I TCTR1-3 AmpSv), RBRF1 and RBRF2 (breaker failure of feeder 1 and 2, FailTmms 150 ms, **subscribe** the feeders' `gcbTrip`), PTRC1; `dsGoBF` (RBRF1/2.OpEx.general, .q) for the GoCB `gcbBF`, `dsTrip` and `brcbTrip`.

**Merging unit** (`AA1D1Q02MU1`): LD `MU01` with LPHD1, ITCTR1-4 (AmpSv, ratings 600 A) and UTVTR1-4 (VolSv); data set `PhsMeas1` (the 9-2LE layout: 4 currents, 4 voltages, instMag.i and q each); SVCB `MSVCB01`; status GoCB `gcbStatus` on `dsStatus` (LPHD1.PhyHealth, LLN0.Beh).

### GOOSE and Sampled Values

| Control block (gocbRef / svCB) | ID | Data set | Destination | APPID | VLAN, priority | MinTime / MaxTime |
|---|---|---|---|---|---|---|
| `AA1D1Q02A1PROT/LLN0$GO$gcbTrip` | AA1D1Q02A1_Trip | dsGoTrip | 01-0C-CD-01-00-11 | 0x0101 | 10, 4 | 4 / 1000 ms |
| `AA1D1Q02A1CTRL/LLN0$GO$gcbPos` | AA1D1Q02A1_Pos | dsGoPos | 01-0C-CD-01-00-12 | 0x0102 | 10, 4 | 4 / 1000 ms |
| `AA1D1Q03A1PROT/LLN0$GO$gcbTrip` | AA1D1Q03A1_Trip | dsGoTrip | 01-0C-CD-01-00-21 | 0x0201 | 10, 4 | 4 / 1000 ms |
| `AA1D1Q03A1CTRL/LLN0$GO$gcbPos` | AA1D1Q03A1_Pos | dsGoPos | 01-0C-CD-01-00-22 | 0x0202 | 10, 4 | 4 / 1000 ms |
| `AA1D1W1A1PROT/LLN0$GO$gcbBF` | AA1D1W1A1_BF | dsGoBF | 01-0C-CD-01-00-41 | 0x0401 | 10, 6 | 2 / 1000 ms |
| `AA1D1Q02MU1MU01/LLN0$GO$gcbStatus` | AA1D1Q02MU1_Status | dsStatus | 01-0C-CD-01-00-51 | 0x0501 | 10, 4 | 4 / 1000 ms |
| `AA1D1Q02MU1MU01/LLN0.MSVCB01` (SV) | AA1D1Q02MU1MU01 | PhsMeas1 | 01-0C-CD-04-00-01 | 0x4001 | 20, 4 | 80 samples per cycle, 4000 frames/s, 1 ASDU |

## Files

| File | Size | What |
|---|---|---|
| `scl/AA1_Northfield.scd` | 77 KB | The system configuration: Header with history, Substation, Communication (GSE, SMV), the six IEDs, all data type templates |
| `scl/AA1E1Q01A1.cid` | 22 KB | Transformer T1 (Ed2) |
| `scl/AA1D1Q02A1.cid` | 24 KB | Feeder 1 (Ed2) |
| `scl/AA1D1Q03A1.cid` | 24 KB | Feeder 2, **Edition 1** (schema 1.7, no version attributes, no name plate namespaces) |
| `scl/AA1D1W1A1.cid` | 14 KB | Busbar protection (Ed2) |
| `scl/AA1D1Q02MU1.cid` | 13 KB | Merging unit (Ed2) |
| `nsd/corvane-7-4x-2026a.nsd` | 1 KB | The vendor extension namespace `CORVANE 7-4X:2026A` (YLTC + MotDrvTmp, MotDrvA), an NSD package for the Explorer's namespace view |
| `captures/01-hmi-browse-and-poll.pcapng` | 61 KB | MMS: the HMI discovers and polls three IEDs |
| `captures/02-reports.pcapng` | 12 KB | MMS: report subscription with GI, data change, quality change, integrity |
| `captures/03-control-sbo.pcapng` | 12 KB | MMS: SBO with enhanced security, an interlocked switch refuses |
| `captures/04-settings-files-logs.pcapng` | 37 KB | MMS: setting groups, a COMTRADE download, the journal |
| `captures/05-goose.pcapng` | 15 KB | GOOSE: heartbeats, the trip, the breaker failure |
| `captures/06-sampled-values.pcapng` | 329 KB | Sampled Values through the fault |
| `captures/07-station-fault.pcapng` | 1.0 MB | The hero: SV, GOOSE and MMS of the fault together |
| `captures/08-problems.pcapng` | 251 KB | Everything the findings view knows to complain about |

Captures in total 1.7 MB. The SCL files are CIDs as an engineering tool would write them from the SCD: each holds its IED, its ConnectedAP (with GSE and SMV) and the templates it uses, and SCD and CID agree (compared in the Explorer: no differences, except feeder 2's trigger options, see *Gaps*).

## The day, and the captures

All captures are of 10 November 2026 (UTC), on the station bus mirror port. At **09:00:10.000** a two-phase fault (B-C) hits feeder 1: its I>> stage trips at 09:00:10.064 and publishes the trip by GOOSE, but its breaker QA1 does not open. The busbar protection's breaker failure function, started by that GOOSE, operates after 150 ms (09:00:10.216) and publishes breaker failure; the transformer protection, subscribed to it, trips the LV incomer, which opens at 09:00:10.268 and clears the fault. The 20 kV busbar is dead. At 09:20 the operator isolates feeder 1; at 09:30 the protection engineer looks at what happened. Feeder 1's file store holds the disturbance record of the fault (COMTRADE 1999, 1 kHz, the same waveform as the Sampled Values).

Counts below are go-mms-trace v0.1.1's (`internal/scenario/captures_test.go` checks them); "Explorer" lists what was checked by opening the files in the Explorer's engine (SCL sessions from the SCD, trace sessions linked to them).

### 01-hmi-browse-and-poll.pcapng (08:55)

The HMI associates with feeder 1, the transformer and the busbar protection in turn: Identify, GetNameList (domains, then the variables of every logical device), GetNamedVariableListAttributes of every data set, GetVariableAccessAttributes of what it displays, a first read, then three poll cycles 2 s apart (Read of several variables at once), and concludes all three.
209 frames; 3 associations (associate/conclude); 62 transactions, all ok: GetNameList 22, GetNamedVariableListAttributes 10, GetVariableAccessAttributes 15, Identify 3, Read 12.

*Demo:* open the SCD, choose AA1D1Q02A1 (an SCL session); open the capture; link it to that session. Associations and the timeline show the discovery; the objects of feeder 1 resolve to IEC 61850 references, the 20 objects of the transformer and the busbar protection are `not-in-model` warnings (a trace links to one IED's model: link it to AA1E1Q01A1 to see the others resolve).

### 02-reports.pcapng (08:57)

Feeder 1: the HMI reads `urcbMeas`, reserves it (Resv), sets IntgPd 2000 ms, enables it, asks for a GI; a load change follows (TotW, TotVAr, Hz, A, SeqA: one data-change report each, see *Gaps*), then an integrity report 2 s after enabling. Then `brcbPos`: read, PurgeBuf, enable, GI; the disconnector's position supervision goes invalid|inconsistent and back (two quality-change reports). Both RCBs are disabled and the URCB released.
67 frames; 1 association; 15 transactions ok (Write 10, Read 2, GetNamedVariableListAttributes 2, Identify 1); 10 reports.

*Demo:* link to AA1D1Q02A1 from the SCD (or its CID): all 10 reports are decoded against `dsMeas` and `dsPos`, with data references and reasons (GI, data-change, quality-change, integrity).

### 03-control-sbo.pcapng (09:20)

The operator isolates feeder 1. The HMI enables `brcbPos` with a GI and reads the interlocking (CILO2.EnaOpn/EnaCls false) and CSWI2's ctlModel and sboTimeout. 1. Open QB1 (CSWI2): SBOw accepted, Oper refused: **LastApplError** (AddCause blocked-by-interlocking) before the negative Write response; the HMI cancels. 2. Open QA1 (CSWI1): SBOw, Oper, the position reports (OpCnt, XCBR1.Pos, CSWI1.Pos, CILO2 EnaOpn and EnaCls) and the **CommandTermination**. 3. Open QB1, now released: SBOw, Oper, reports, CommandTermination. Reads in between; RCB disabled; conclude.
76 frames; 14 transactions ok (Write 10, Read 4); 11 unconfirmed PDUs: 1 GI report, 1 LastApplError, 5 + 2 position reports, 2 CommandTerminations.

*Demo:* link to AA1D1Q02A1: the 8 reports of `brcbPos` are decoded; the LastApplError and the CommandTerminations are shown as captured (they are not RPT reports). The timeline shows each Oper as a Write; the refused one carries the failure in its result. Live, do the same in Commission mode (below).

### 04-settings-files-logs.pcapng (09:30)

Feeder 1 (QA1 and QB1 open since 09:20): the engineer reads the SGCB of PROT and the four overcurrent settings, activates **setting group 2** (Write of SGCB.ActSG), reads both again (800 A / 500 ms now); lists the file store (FileDirectory: the CID and the COMTRADE record) and downloads `COMTRADE/AA1D1Q02A1_20261110_090010.cfg` and `.dat` (FileOpen, FileRead, FileClose); lists the journals and reads `CTRL/EventLog` since yesterday (6 entries: last night's maintenance switching and the two operations of 09:20).
97 frames; 15 transactions ok: Identify, Read 4, Write 1, FileDirectory 1, FileOpen 2, FileRead 2, FileClose 2, GetNameList 1, ReadJournal 1.

*Demo:* link to AA1D1Q02A1: one `not-in-model` warning, the SGCB (the Explorer builds no setting group control block from SCL, see *Gaps*). Live: the setting groups, files (download the COMTRADE record) and the journal of feeder 1.

### 05-goose.pcapng (09:00:05 to 09:00:13)

The six GOOSE publishers' heartbeats (1 s), then feeder 1's trip: `gcbTrip` stNum 4 to 5 at 09:00:10.064, sqNum 0, retransmissions after 4, 8, 16 ... ms up to 1 s; the busbar protection's `gcbBF` stNum 1 to 2 at 09:00:10.216; both reset (stNum 6 and 3). Feeder 1's `gcbPos` does not change: its breaker did not open. 76 frames.

| Stream | Messages | stNum changes |
|---|---|---|
| AA1D1Q02A1PROT/LLN0$GO$gcbTrip | 22 | 2 |
| AA1D1W1A1PROT/LLN0$GO$gcbBF | 22 | 2 |
| the other four | 8 each | 0 |

*Demo:* streams view: MaxPerSecond 15 for the two that changed; no findings. Link to the SCD session of AA1D1Q02A1: its two GoCBs are found with their data sets, the others are `not-in-model`.

### 06-sampled-values.pcapng (09:00:09.900 to 09:00:10.400)

The merging unit's 9-2LE stream (svID AA1D1Q02MU1MU01, smpCnt 0 to 3999 per second, smpSynch global): 400 load samples, the fault (phases B and C rise to 2.41 kA rms with a decaying DC offset, their voltages drop to 58 %), and from 09:00:10.270 zeros (the busbar is dead). Plus one heartbeat of the merging unit's status GOOSE.
2001 frames: 2000 SV, no samples lost or repeated.

*Demo:* streams view; open the frames in Wireshark (`sv` dissector) to see the currents rise. The COMTRADE record in feeder 1's file store has the same waveform.

### 07-station-fault.pcapng, the hero (09:00:04 to 09:00:13)

From 09:00:04 the HMI associates with feeder 1, the busbar protection and the transformer, enables `brcbTrip` of each and the transformer's `urcbTap` (reserved), with a GI each. Then the fault, as it is on the wire: SV (09:00:09.5 to 09:00:11.0), the trip GOOSE, the breaker failure GOOSE, and the reports in time stamp order: feeder 1 PTOC1.Str and PTOC2.Str (09:00:10.012), PTOC2.Op (.062), PTRC1.Tr (.064); busbar RBRF1.OpEx and PTRC1.Tr (.216); transformer PTRC1.Tr (.218) and XCBR2.Pos open (.268, urcbTap); the starts, trips and breaker failure resetting (.285 to .340). At 09:00:11.2 the HMI reads feeder 1 (XCBR1.Pos still closed, PTRC1.Tr, MMXU1.A zero), the transformer (XCBR2.Pos open) and the busbar protection, and concludes at 09:00:12.5.
6190 frames; 3 associations; 12 transactions ok (Write 9, Read 3); 19 reports (feeder 1: 9, busbar: 5, transformer: 5); 6 GOOSE streams (gcbTrip and gcbBF 23 messages, 2 changes each); 6000 SV frames, no loss.

*Demo script:* open the SCD as AA1D1Q02A1, open the capture, link. Summary: three associations, 19 reports, six GOOSE streams, one SV stream, no errors. Timeline around 09:00:10: the reports of feeder 1 decoded against `dsTrip` (PTOC Str with phases B and C, Op, Tr); the busbar and transformer reports are shown as captured with "data set not in the linked model": link to AA1D1W1A1 or AA1E1Q01A1 to decode them. Streams: the trip and breaker failure bursts 152 ms apart, gcbPos unchanged. Then open feeder 1 live and download the COMTRADE record of the same fault.

The SV stream covers only 1.5 s of the 9 s (6000 of the 36000 frames the merging unit sent), as if the mirror port had been switched on by the disturbance trigger: the whole stream would make the file 6 MB.

### 08-problems.pcapng (10:00 to 10:00:40)

A bad morning on the station bus; each problem is deliberate:

| Problem | Where | How it was made | go-mms-trace / Explorer finding |
|---|---|---|---|
| Association captured midstream | busbar protection (association 1) | The relay did not capture the association's first 3 TPDUs (it was opened "at 09:19", before the capture) | Open `midstream`; finding `midstream` |
| Confirmed error | feeder 2 (association 2) | The HMI asks for data set `MEAS/LLN0$dsMeas01`, which feeder 2 does not have | GetNamedVariableListAttributes `error` (class 7, code 2) |
| Lost TCP segment, request unanswered | feeder 2 (association 2) | The capture left out the response of the second poll (it was delivered: the HMI got it) | `tcp-gap` (Gaps 1), Read `unanswered`, Wireshark: "Previous segment not captured", "ACKed unseen segment" |
| IED stops answering, association aborted | transformer (association 3) | The relay stops forwarding the IED's units; the HMI's read times out (3 s) and it aborts | Read `unanswered`, Close `abort`, finding `association-abort` |
| Reject | merging unit (association 4) | The relay changes the invoke ID of one request from INTEGER to OCTET STRING (a malformed request); go-mms's server rejects it | `tsdu-errors` 1 (the malformed request), an `orphan` reject (invoke ID 0, see *Gaps*); the HMI times out and reads again successfully |
| GOOSE sequence loss | AA1D1Q03A1CTRL/LLN0$GO$gcbPos | Two heartbeats left out | `sqNum gap` |
| GOOSE publisher restart | AA1D1Q02MU1MU01/LLN0$GO$gcbStatus | The merging unit is silent for 18 s and restarts with stNum 1, sqNum 0 at 10:00:25.3 | `stNum decreased` |
| Duplicated frame | AA1D1Q02A1PROT/LLN0$GO$gcbTrip | One heartbeat sent twice | `repeated (stNum, sqNum)` |
| SV sample loss, repeated sample | MSVCB01, 10:00:30.0 to 10:00:30.3 | smpCnt 400 to 411 left out, smpCnt 800 sent twice | Lost 12, Repeated 1 (`sv-lost`, `sv-repeated`) |

1504 frames; 4 associations; 16 transactions: Read 11 ok, 2 unanswered, GetNamedVariableListAttributes 1 error, Identify 1 ok, 1 orphan. Linked to AA1D1Q03A1 (feeder 2), the Explorer lists 28 findings (errors: tcp-gap, unanswered x2, tsdu-errors, goose-sqnum-gap, sv-lost; warnings: midstream, association-abort, error, orphan, goose-stnum-decreased, goose-repeated, sv-repeated and the not-in-model objects of the other IEDs). Wireshark marks the midstream association's presentation PDUs as undecodable (no AARQ, so no presentation context) and the malformed request.

## Live IEDs

```bash
make demo-ieds                # from the repository root, or: cd demo && go run ./ieds
```

Serves feeder 1, feeder 2, the transformer, the busbar protection and the merging unit on `127.0.0.1:10201` to `10205` (`-base-port`, `-host`), from their CIDs on go-iec61850's server. Ctrl-C stops them. With the daemon: `bin/iec61850-explorerd --allow-target 127.0.0.1`.

- **Measurements** change every 2 s (load and frequency drift); the transformer's voltage controller moves the tap changer every 44 s while `ATCC1.Auto` is on. Enable `urcbMeas` or `urcbTap` in Commission mode to watch reports arrive.
- **Controls** (Commission mode, capability `controls`): feeder QA1 (`CTRL/CSWI1.Pos`) and QB1 (`CTRL/CSWI2.Pos`) are SBO with enhanced security; the breaker reports position, operation counter and interlocking changes, and the CommandTermination follows. **QB1 is interlocked**: it refuses (blocked-by-interlocking) while QA1 is closed; open QA1 first. Closing QA1 with QB1 open is refused too. `AA1E1Q01A1CTRL/ATCC1.Auto` is a direct control with normal security.
- **Setting groups**: feeder PROT has two; selecting the active group (capability `setting-groups`) switches the overcurrent settings.
- **Files**: each IED serves its CID; feeder 1 also the COMTRADE record of the 09:00:10 fault.
- **Journal**: feeders' `CTRL/EventLog`, with last night's switching and every operation since the start.
- **Compare (SCL against IED)**: feeder 1 deliberately differs from its CID: firmware `LD0/LPHD1.PhyNam.swRev` 2.4.1 (the CID says 2.4.0, someone updated the relay) and `PROT/PTOC1.StrVal.setMag.f` 650 A in setting group 1 (the CID says 600 A, someone changed it on the front panel). Open `scl/AA1D1Q02A1.cid`, connect to 127.0.0.1:10201 and compare with values: exactly these two differences. `-exact` serves it as the CID says.
- **Edition 1 and namespaces**: open `scl/AA1D1Q03A1.cid`: its logical devices declare no namespace and the file is schema 1.7, so they are checked as Edition 1 (live, on 10202, nothing says Edition 1: the check uses the default profile). In the SCD, the same IED is an Edition 2 file's IED without declarations. Open the transformer: YLTC1 declares `CORVANE 7-4X:2026A`, a warning "neither embedded nor loaded"; load `nsd/corvane-7-4x-2026a.nsd` as a namespace package and check again: no finding, MotDrvTmp and MotDrvA are defined there.

GOOSE and Sampled Values are not published live (that needs raw Ethernet and privileges); they are in the captures.

## Regenerate and check

```bash
make demo         # regenerate scl/, nsd/ and captures/ (about 15 s)
make demo-check   # regenerate into demo/.demo-check, compare byte for byte, vet and test this module (part of make check)
```

The output is the same on every run: fixed times (the scenario clocks start at 08:55, 08:57, 09:20, 09:30, 09:00:05, 09:00:09.9, 09:00:04 and 10:00), fixed seeds for latencies, TCP sequence numbers and IP IDs, and no value from the host's clock in any file.

The tests (`go test ./...` here) parse and validate the SCD and every CID with go-iec61850 `scl`, build a server model of every IED from both (no warnings), bind every GoCB and the SVCB from the SCD, serve and discover every IED, run the controls, the interlock, the setting groups, the file store and the journal against the live runtime, and analyse every capture with go-mms-trace against the counts above.

## How the captures are made

- **MMS** is real traffic: the IEDs are go-iec61850 v1.16.0 servers built from the CIDs (`NewServerModelFromSCL`), the HMI is a go-iec61850 client (go-mms v1.7.1), on TCP over loopback through a relay that records each TPKT in both directions before it forwards it. The recorded units are framed again as Ethernet/IPv4/TCP between the SCD's addresses (port 102, the HMI on ephemeral ports from 49732), with a handshake, consistent sequence and acknowledgement numbers, delayed ACKs, checksums and a FIN close. Times come from the scenario's clock: a response 1.2 to 4.8 ms after its request, the next request 0.3 to 1.1 ms after the response, and the scenario's own pauses.
- **GOOSE and SV** frames are encoded by go-iec61850's `goose` and `sv` packages from the control blocks `goose.ControlBlocksFromSCL` and `sv.ControlBlocksFromSCL` read from the SCD (destination, APPID, VLAN, gocbRef, datSet, goID, confRev, MinTime, MaxTime, svID, smpRate, the 9-2LE layout), with the source MACs above, on the scenario's clock: the GOOSE timing is go-iec61850's publisher's (first retransmission after MinTime, doubling to MaxTime), SV every 250 us.
- The **problems** of capture 08 are made by the capture point and the relay (left-out frames, a muted start, a relay that stops forwarding, one corrupted request), never by editing captured bytes otherwise.
- Workarounds, each because of a gap below: the HMI builds the `Oper`/`SBOw`/`Cancel` structures itself (IEC 61850-8-1 layout, T from the scenario clock) and writes them with go-iec61850's `Client.Write`; the IEDs set the parts of a data object together and notify once; changes that each cause a report are made one at a time (paced by 30 ms in the IED when they come from a control); the SGCB's LActTm is stamped again with the IED's clock after a change; the order of the two TCP closes is fixed (client first). The live IEDs use go-iec61850's `OperateWait` path through the Explorer and need none of this.

## Gaps found (reported, not patched)

1. **go-iec61850 v1.16.0 SCL: `xsi:type` before or after `type`.** `<P type="IP" xsi:type="tP_IP">` (attribute order of ABB's exports among others) is read with P type `tP_IP`: `encoding/xml` matches the local name `type` of both attributes and the last wins. GSE/SMV addresses then miss their MAC-Address (`NewServerModelFromSCL` warns "missing MAC-Address", `goose.ControlBlocksFromSCL` has no address) and IP addresses are lost. Reproducer: `scl.ParseBytes` of a ConnectedAP with `<P type="IP" xsi:type="tP_IP">1.2.3.4</P>` gives `{Type:tP_IP}`; with `xsi:type` first it gives `{Type:IP}`. The demo writes `xsi:type` first.
2. **go-iec61850 v1.16.0 server: BufTm is not applied.** Every change of a data set member is reported at once (after a fixed 100 ms), one report per changed member; several members changed within BufTm are not combined. For an FCD member the change test compares the whole structure: a time stamp written alone already triggers a data-change report.
3. **go-iec61850 v1.16.0 server: reports can leave out of order.** Each report is sent from its own goroutine after a 100 ms pause, so reports of changes made at the same moment reach the client in any order (sequence numbers out of order on the wire). Reproducer: enable an RCB on `dsMeas` and set TotW, TotVAr and Hz in one go: the order of the three reports varies between runs.
4. **go-iec61850 v1.16.0: host clock in protocol values.** The control client stamps `Oper.T` (and Cancel's T) with `time.Now`, with no parameter; the server stamps the SGCB's LActTm, a BRCB's TimeOfEntry (and the report's timeStamp field) and journal entries of `EnableJournals` with `time.Now`, with no clock option. Deterministic or replayed scenarios cannot use these paths (the demo's RCBs therefore have no timeStamp optional field).
5. **go-iec61850 v1.16.0 SCL: TrgOps `gi`.** The Edition 2 schema's default for `gi` is true, but an RCB whose TrgOps has no `gi` attribute is read with GI false; a schema 1.7 file (which has no `gi` attribute, GI being always offered in Edition 1) never gets GI. The server then ignores a GI request on feeder 2's RCBs unless the client writes TrgOps, and the Explorer's compare of feeder 2's CID with the SCD shows `trg_ops` differences on its three RCBs.
6. **go-mms v1.7.1 server: rejects without the invoke ID.** A confirmed request it cannot decode is rejected with invoke ID 0 (`MarshalRejectPDU(0, ...)`) even when the invoke ID could be read, and the client does not end the pending request; an unsupported service gets a ConfirmedError, not a Reject. No go-mms peer produces a Reject a capture can pair with its request: capture 08's reject is an orphan.
7. **Explorer (this repository): no SGCB from SCL.** A trace linked to an SCL session reports the SGCB (`LLN0$SP$SGCB`) as `not-in-model` although the SCL's LLN0 has a SettingControl (the engine builds no setting group control block from SCL). Also, a trace links to one IED's model: captures with several IEDs show the others' objects as `not-in-model`.

## Licence

Everything in this folder was written or generated for OT Fabric and is MIT licensed, like the repository ([LICENSE](../LICENSE)). The namespace file is not IEC content; the vendor "Corvane Energy" and the device types are fictitious.
